---
type: tech
slug: tech/datacenter-move-ups-improvement
title: |
  資料中心搬遷與 UPS 改善 SOP
description: |
  行雲資訊以功耗盤點、停機窗口控管、雙路供電與 UPS 旁路驗證，建立可落地的搬遷 SOP，降低中斷與電力風險。
ogType: article
index: true
deploy: true
sitemap:
  priority: 0.45
  changefreq: monthly
  lastmod: build
---
## 前期盤點

1. **設備與負載盤點**：列出伺服器、網通、儲存、UPS、空調等設備，並同時記錄額定功耗與實測功耗。
2. **電力與冷卻可用性盤點**：確認新機房供電容量、配線路徑、PDU 迴路分配與冷卻能力，避免搬遷後才發現局部過載。
3. **服務依賴與啟停序盤點**：整理資料庫、目錄、授權、監控等核心服務依賴，建立可執行的啟停順序。
4. **停機窗口與風險界線盤點**：評估搬遷距離、時間限制、臨時網路與備援供電條件，明確定義可接受停機窗口。

## 搬遷與 UPS 改善流程

1. **維護窗口控管**：先凍結非必要變更，確保搬遷期間不會同時發生配置漂移。
2. **分批下線與標記**：依依賴順序下線服務，設備逐台標記機櫃位置、電源迴路與網路埠位。
3. **搬運與重佈線**：依拓樸與配線表重建連線，優先恢復核心交換器、儲存與身份服務。
4. **UPS 改善與受控切換**：完成旁路開關、雙路供電與監控接入後執行切換演練，確認供電切換不造成中斷。
5. **主機與服務復歸**：按既定順序啟動主機與服務，逐項檢查路由、時間同步、告警與備份排程。

## 電力與穩定性檢核

1. UPS 續航時間符合設計目標（含尖峰負載情境）。
2. 雙路供電切換可重現且不中斷服務。
3. 核心服務復歸順序與依賴關係符合預期。
4. 監控告警、SNMP 指標與通知通道正常觸發。
5. 搬遷後 24 小時內無持續性電力或網路異常。

## 常見問題與排除

1. **上線後部分服務不可達**：先比對 VLAN/ACL 與預期拓樸，再檢查 DNS/NTP 一致性。
2. **UPS 切換告警暴增**：檢查是否沿用舊機房閾值，必要時依新負載校正告警門檻。
3. **局部迴路過載**：比對實測功耗與配電規畫，將高負載設備分散至不同 PDU/迴路。
4. **搬遷後備份失敗**：優先檢查儲存路徑、授權服務與排程時區一致性。

## 參考資料

- Uptime Institute Tier Standard Overview  
  https://uptimeinstitute.com/tiers
- APC UPS Runtime Concepts  
  https://www.se.com/ww/en/faqs/FA156527/
